# Planted problems in the test set

Generated by `python -m data_generator planted` from `data_generator/planted.py`. Do not edit by hand.
The test projects themselves are rebuilt with `python -m data_generator build --set test`.
Each problem's sources (document, page, text, drawing regions) are in the project's `answers.json`.

| Project | Seed | Problem | Field | What was planted |
|---|---|---|---|---|
| T01 | 1001 | rating_conflict | way.Q2.rating | Way Q2 is 630 A in the specification but 400 A on the drawing. |
| T02 | 1002 | quantity_conflict | ways.count | The specification lists 10 outgoing ways; the drawing shows 11 (extra way Q11). |
| T03 | 1003 | missing_value | system.fault_level | No document states system.fault_level. |
| T04 | 1004 | none (control) | | |
| T05 | 1005 | rating_conflict | incomer.rating | The incomer ACB is 1600 A in the specification but 2000 A on the drawing. |
| T06 | 1006 | missing_value | enclosure.ip_rating | No document states enclosure.ip_rating. |
| T07 | 1007 | quantity_conflict | ways.count | The specification lists 11 outgoing ways; the drawing shows 10 (way Q11 is not drawn). |
| T08 | 1008 | prompt_injection |  | A hidden instruction line (white 1 pt text) in the general notes of the specification. |
| T09 | 1009 | rating_conflict | way.Q3.rating | Way Q3 is 125 A in the specification but 160 A on the drawing. |
| T09 | 1009 | missing_value | enclosure.cable_entry | No document states enclosure.cable_entry. |
| T10 | 1010 | none (control) | | |
| T11 | 1011 | ambiguous_unit | system.fault_level | The specification gives the fault level as a bare number with no unit; no other document states it. |
| T12 | 1012 | missing_value | way.Q3.rating | The specification gives the rating of way Q3 as TBC; only the drawing states it. |
| T13 | 1013 | quantity_conflict | ways.count | The specification lists 7 outgoing ways; the drawing shows 8 (extra way Q8). |
| T14 | 1014 | rating_conflict | way.Q4.poles | Way Q4 is 4-pole in the specification but 3-pole on the drawing. |
| T15 | 1015 | none (control) | | |
| T16 | 1016 | missing_value | enclosure.form | No document states enclosure.form. |
| T17 | 1017 | rating_conflict | way.Q1.breaking_capacity | Way Q1 breaking capacity is 50 kA in the specification but 36 kA on the drawing. |
| T18 | 1018 | quantity_conflict | ways.count | The specification lists 9 outgoing ways; the drawing shows 8 (way Q9 is not drawn). |
| T19 | 1019 | rating_conflict | busbar.rating | The busbar is 800 A in the specification but 1000 A on the drawing. |
| T20 | 1020 | none (control) | | |

## Totals

| Problem | Count |
|---|---|
| ambiguous_unit | 1 |
| missing_value | 5 |
| prompt_injection | 1 |
| quantity_conflict | 4 |
| rating_conflict | 6 |
| none (control projects) | 4 |
